!- Linux Line endings 

Version,
    9.0;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,               !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),    !- Name
    55.83,                    !- Latitude
    37.62,                    !- Longitude
    3,                        !- Time Zone
    156;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33,                       !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99464.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.2,                     !- Maximum DryBulb Temperature
    12.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99464.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    25.1,                     !- Maximum DryBulb Temperature
    10.8,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    18.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99464.9,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -22.8,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -22.8,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99464.9,                  !- Barometric Pressure
    5.2,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    -1.39,                    !- January Ground Temperature
    -5.52,                    !- February Ground Temperature
    -6.64,                    !- March Ground Temperature
    -5.67,                    !- April Ground Temperature
    -0.1,                     !- May Ground Temperature
    6.14,                     !- June Ground Temperature
    12.01,                    !- July Ground Temperature
    16.26,                    !- August Ground Temperature
    17.51,                    !- September Ground Temperature
    15.51,                    !- October Ground Temperature
    10.7,                     !- November Ground Temperature
    4.63;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_-50_12_24,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    -50;                      !- Value Until Time 1

Schedule:Day:Interval,
    11_0_1_1,                 !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_100_28_26,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:List,
    10003,                    !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    1,                        !- Value 1
    1,                        !- Value 2
    1,                        !- Value 3
    1,                        !- Value 4
    1,                        !- Value 5
    1,                        !- Value 6
    1,                        !- Value 7
    1,                        !- Value 8
    0,                        !- Value 9
    0,                        !- Value 10
    0,                        !- Value 11
    0,                        !- Value 12
    0,                        !- Value 13
    0,                        !- Value 14
    0,                        !- Value 15
    0,                        !- Value 16
    0,                        !- Value 17
    0,                        !- Value 18
    1,                        !- Value 19
    1,                        !- Value 20
    1,                        !- Value 21
    1,                        !- Value 22
    1,                        !- Value 23
    1;                        !- Value 24

Schedule:Day:List,
    1_-50_12_24,              !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    -50,                      !- Value 1
    -50,                      !- Value 2
    -50,                      !- Value 3
    -50,                      !- Value 4
    -50,                      !- Value 5
    -50,                      !- Value 6
    -50,                      !- Value 7
    -50,                      !- Value 8
    24,                       !- Value 9
    24,                       !- Value 10
    24,                       !- Value 11
    24,                       !- Value 12
    24,                       !- Value 13
    24,                       !- Value 14
    24,                       !- Value 15
    24,                       !- Value 16
    24,                       !- Value 17
    24,                       !- Value 18
    -50,                      !- Value 19
    -50,                      !- Value 20
    -50,                      !- Value 21
    -50,                      !- Value 22
    -50,                      !- Value 23
    -50;                      !- Value 24

Schedule:Day:List,
    1_0_1_1,                  !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Day:List,
    1_100_28_26,              !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    100,                      !- Value 1
    100,                      !- Value 2
    100,                      !- Value 3
    100,                      !- Value 4
    100,                      !- Value 5
    100,                      !- Value 6
    100,                      !- Value 7
    100,                      !- Value 8
    26,                       !- Value 9
    26,                       !- Value 10
    26,                       !- Value 11
    26,                       !- Value 12
    26,                       !- Value 13
    26,                       !- Value 14
    26,                       !- Value 15
    26,                       !- Value 16
    26,                       !- Value 17
    26,                       !- Value 18
    100,                      !- Value 19
    100,                      !- Value 20
    100,                      !- Value 21
    100,                      !- Value 22
    100,                      !- Value 23
    100;                      !- Value 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Jan,         !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Feb,         !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Mar,         !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Apr,         !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_May,         !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Jun,         !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Jul,         !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Aug,         !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Sep,         !- Name
    11,                       !- Sunday ScheduleDay Name
    10003,                    !- Monday ScheduleDay Name
    10003,                    !- Tuesday ScheduleDay Name
    10003,                    !- Wednesday ScheduleDay Name
    10003,                    !- Thursday ScheduleDay Name
    10003,                    !- Friday ScheduleDay Name
    10003,                    !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    10003,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10003,                    !- CustomDay1 ScheduleDay Name
    10003;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Oct,         !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Nov,         !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Nat_Circ_Off_Dec,         !- Name
    11,                       !- Sunday ScheduleDay Name
    11,                       !- Monday ScheduleDay Name
    11,                       !- Tuesday ScheduleDay Name
    11,                       !- Wednesday ScheduleDay Name
    11,                       !- Thursday ScheduleDay Name
    11,                       !- Friday ScheduleDay Name
    11,                       !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    11,                       !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    11,                       !- CustomDay1 ScheduleDay Name
    11;                       !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_May,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Jan,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Feb,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Mar,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Apr,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_May,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Jun,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Jul,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Aug,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Sep,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Oct,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Nov,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Dec,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_May,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Jun,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Jul,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Aug,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Sep,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_May,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jan,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Feb,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Mar,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Apr,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_May,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jun,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jul,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Aug,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Sep,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Oct,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Nov,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Dec,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_May,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jun,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jul,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Aug,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Sep,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_May,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    11_-50_12_24,             !- Monday ScheduleDay Name
    11_-50_12_24,             !- Tuesday ScheduleDay Name
    11_-50_12_24,             !- Wednesday ScheduleDay Name
    11_-50_12_24,             !- Thursday ScheduleDay Name
    11_-50_12_24,             !- Friday ScheduleDay Name
    11_-50_12_24,             !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    11_-50_12_24,             !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_24,             !- CustomDay1 ScheduleDay Name
    11_-50_12_24;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_12_24,             !- Sunday ScheduleDay Name
    1_-50_12_24,              !- Monday ScheduleDay Name
    1_-50_12_24,              !- Tuesday ScheduleDay Name
    1_-50_12_24,              !- Wednesday ScheduleDay Name
    1_-50_12_24,              !- Thursday ScheduleDay Name
    1_-50_12_24,              !- Friday ScheduleDay Name
    1_-50_12_24,              !- Saturday ScheduleDay Name
    11_-50_12_24,             !- Holiday ScheduleDay Name
    1_-50_12_24,              !- SummerDesignDay ScheduleDay Name
    11_-50_12_24,             !- WinterDesignDay ScheduleDay Name
    1_-50_12_24,              !- CustomDay1 ScheduleDay Name
    1_-50_12_24;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Jan,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Feb,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Mar,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Apr,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_May,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Jun,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Jul,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Aug,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Sep,    !- Name
    1_100_28_26,              !- Sunday ScheduleDay Name
    1_100_28_26,              !- Monday ScheduleDay Name
    1_100_28_26,              !- Tuesday ScheduleDay Name
    1_100_28_26,              !- Wednesday ScheduleDay Name
    1_100_28_26,              !- Thursday ScheduleDay Name
    1_100_28_26,              !- Friday ScheduleDay Name
    1_100_28_26,              !- Saturday ScheduleDay Name
    1_100_28_26,              !- Holiday ScheduleDay Name
    1_100_28_26,              !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    1_100_28_26,              !- CustomDay1 ScheduleDay Name
    1_100_28_26;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Oct,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Nov,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Dec,    !- Name
    11_100_28_26,             !- Sunday ScheduleDay Name
    11_100_28_26,             !- Monday ScheduleDay Name
    11_100_28_26,             !- Tuesday ScheduleDay Name
    11_100_28_26,             !- Wednesday ScheduleDay Name
    11_100_28_26,             !- Thursday ScheduleDay Name
    11_100_28_26,             !- Friday ScheduleDay Name
    11_100_28_26,             !- Saturday ScheduleDay Name
    11_100_28_26,             !- Holiday ScheduleDay Name
    11_100_28_26,             !- SummerDesignDay ScheduleDay Name
    11_100_28_26,             !- WinterDesignDay ScheduleDay Name
    11_100_28_26,             !- CustomDay1 ScheduleDay Name
    11_100_28_26;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_May,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Jun,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Jul,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Aug,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Sep,    !- Name
    1_0_1_1,                  !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    1_0_1_1,                  !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Nat_Circ_Off,             !- Name
    Any number,               !- Schedule Type Limits Name
    Nat_Circ_Off_Jan,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Nat_Circ_Off_Feb,         !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Nat_Circ_Off_Mar,         !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Nat_Circ_Off_Apr,         !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Nat_Circ_Off_May,         !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Nat_Circ_Off_Jun,         !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Nat_Circ_Off_Jul,         !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Nat_Circ_Off_Aug,         !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Nat_Circ_Off_Sep,         !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Nat_Circ_Off_Oct,         !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Nat_Circ_Off_Nov,         !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Nat_Circ_Off_Dec,         !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Year,
    Block1:Zone3 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone3 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone3 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone3 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone3 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone3 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone3 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone3 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone3 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone3 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone3 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone3 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone3 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone3 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone3 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone3 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone3 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone3 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone3 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone3 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone3 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone3 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone3 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone3 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone3 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone3 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone3 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone3 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone3 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone3 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone3 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone3 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone3 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone3 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone3 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone3 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone3 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone3 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone3 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone3 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone3 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone3 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone3 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone3 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone3 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone3 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone3 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone3 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone3 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone3 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone3 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone3 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone1 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone1 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone1 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone1 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone1 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone1 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone1 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone1 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone1 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone1 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone1 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone1 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone1 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone1 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone1 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone1 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone1 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone1 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone1 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone1 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone1 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone1 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone1 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone1 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone1 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone1 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone1 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone1 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone1 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone1 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone1 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone1 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone1 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone1 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone1 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone1 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone1 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone1 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone1 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone1 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone1 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone1 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone1 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone1 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone1 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone1 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone1 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone1 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone1 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone1 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone1 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone1 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone2 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone2 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone2 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone2 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone2 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone2 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone2 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone2 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone2 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone2 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone2 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone2 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone2 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone2 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone2 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone2 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone2 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone2 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone2 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone2 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone2 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone2 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone2 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone2 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone2 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone2 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone2 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone2 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone2 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone2 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone2 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone2 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone2 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone2 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone2 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone2 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone2 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone2 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone2 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Block1:Zone2 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Block1:Zone2 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Block1:Zone2 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Block1:Zone2 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Block1:Zone2 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Block1:Zone2 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Block1:Zone2 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Block1:Zone2 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Block1:Zone2 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Block1:Zone2 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Block1:Zone2 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Block1:Zone2 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Block1:Zone2 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Office_Circulation_Occ,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_Circulation_Light,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_Circulation_Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Activity Schedule 1009,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 1009,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    Activity Schedule 1016,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 1016,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 1023,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 1023,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Block1:Zone2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Material,
    Cast Concrete (Dense)_01,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Asphalt 1_001,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_01445,    !- Name
    Rough,                    !- Roughness
    0.1445,                   !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_0013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_0025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Painted Oak_0035,         !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Urea Formaldehyde Foam_01327,    !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_01,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_007,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_003,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement blocks cellular_0025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.33,                     !- Conductivity
    520,                      !- Density
    2040,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Rock wool - unbonded_01,    !- Name
    Rough,                    !- Roughness
    0.25,                     !- Thickness
    0.047,                    !- Conductivity
    92,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_02,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_0013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    3_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    4_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    2.85,                     !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    40,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    2.85,                     !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.19,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.056,                    !- Front Side Visible Reflectance at Normal Incidence
    0.079,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1004,                     !- Name
    Argon,                    !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1004,      !- Name
    Argon,                    !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Project internal floor,    !- Name
    Cast Concrete (Dense)_01;    !- Outside Layer

Construction,
    Project internal floor_Rev,    !- Name
    Cast Concrete (Dense)_01;    !- Outside Layer

Construction,
    Project flat roof,        !- Name
    Asphalt 1_001,            !- Outside Layer
    MW Glass Wool (rolls)_01445,    !- Layer 2
    3_RVAL_3,                 !- Layer 3
    Plasterboard_0013;        !- Layer 4

Construction,
    Project flat roof_Rev,    !- Name
    Plasterboard_0013,        !- Outside Layer
    4_RVAL_2,                 !- Layer 2
    MW Glass Wool (rolls)_01445,    !- Layer 3
    Asphalt 1_001;            !- Layer 4

Construction,
    Project partition,        !- Name
    Gypsum Plasterboard_0025,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_0025;    !- Layer 3

Construction,
    Project partition_Rev,    !- Name
    Gypsum Plasterboard_0025,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_0025;    !- Layer 3

Construction,
    Project internal door,    !- Name
    Painted Oak_0035;         !- Outside Layer

Construction,
    Project internal door_Rev,    !- Name
    Painted Oak_0035;         !- Outside Layer

Construction,
    Project ground floor,     !- Name
    Urea Formaldehyde Foam_01327,    !- Outside Layer
    Cast Concrete_01,         !- Layer 2
    Floor/Roof Screed_007,    !- Layer 3
    Timber Flooring_003;      !- Layer 4

Construction,
    Project ground floor_Rev,    !- Name
    Timber Flooring_003,      !- Outside Layer
    Floor/Roof Screed_007,    !- Layer 2
    Cast Concrete_01,         !- Layer 3
    Urea Formaldehyde Foam_01327;    !- Layer 4

Construction,
    ICT4BD_EXT_WALL,          !- Name
    Cement/plaster/mortar - cement blocks cellular_0025,    !- Outside Layer
    Rock wool - unbonded_01,    !- Layer 2
    Concrete Block (Medium)_02,    !- Layer 3
    Gypsum Plastering_0013;    !- Layer 4

Construction,
    ICT4BD_EXT_WALL_Rev,      !- Name
    Gypsum Plastering_0013,    !- Outside Layer
    Concrete Block (Medium)_02,    !- Layer 2
    Rock wool - unbonded_01,    !- Layer 3
    Cement/plaster/mortar - cement blocks cellular_0025;    !- Layer 4

Construction,
    1001,                     !- Name
    40,                       !- Outside Layer
    1004,                     !- Layer 2
    2;                        !- Layer 3

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Block1:Zone3,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    49.3765,                  !- Volume
    14.5225,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone1,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    194.4852,                 !- Volume
    55.5672,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Block1:Zone2,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    194.4852,                 !- Volume
    55.5672,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project internal floor,    !- Construction Name
    Block1:Zone3,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.5157714892,            !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5157714892,            !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5157714892,            !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    13.5157714892,            !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block1:Zone3,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5157714892,            !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    13.5157714892,            !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    13.5157714892,            !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.5157714892,            !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone3,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.5157714892,            !- Vertex 1 Xcoordinate
    -1.12855114,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.5157714892,            !- Vertex 2 Xcoordinate
    6.87144886,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.5157714892,            !- Vertex 3 Xcoordinate
    6.87144886,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    13.5157714892,            !- Vertex 4 Xcoordinate
    -1.12855114,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10001,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:Zone1,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.5157714892,            !- Vertex 1 Xcoordinate
    6.87144886,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.5157714892,            !- Vertex 2 Xcoordinate
    -1.12855114,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.5157714892,            !- Vertex 3 Xcoordinate
    -1.12855114,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    13.5157714892,            !- Vertex 4 Xcoordinate
    6.87144886,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone3,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    13.5157714892,            !- Vertex 1 Xcoordinate
    6.871448856,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5157714892,            !- Vertex 2 Xcoordinate
    6.871448856,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5157714892,            !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    13.5157714892,            !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone3,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone2_Partition_2_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5157714892,            !- Vertex 1 Xcoordinate
    6.87144886,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5157714892,            !- Vertex 2 Xcoordinate
    -1.12855114,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5157714892,            !- Vertex 3 Xcoordinate
    -1.12855114,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.5157714892,            !- Vertex 4 Xcoordinate
    6.87144886,               !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Partition_2_0_10004,    !- Name
    Wall,                     !- Surface Type
    Project partition_Rev,    !- Construction Name
    Block1:Zone2,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5157714892,            !- Vertex 1 Xcoordinate
    -1.12855114,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5157714892,            !- Vertex 2 Xcoordinate
    6.87144886,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5157714892,            !- Vertex 3 Xcoordinate
    6.87144886,               !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.5157714892,            !- Vertex 4 Xcoordinate
    -1.12855114,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone3_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Project partition,        !- Construction Name
    Block1:Zone3,             !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Block1:Zone3_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5157714892,            !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.5157714892,            !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.5157714892,            !- Vertex 3 Xcoordinate
    -1.128551144,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.5157714892,            !- Vertex 4 Xcoordinate
    -1.128551144,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:Zone1,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.5157714892,            !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.5157714892,            !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.5157714892,            !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    21.5157714892,            !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    13.5157714892,            !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    21.5157714892,            !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    21.5157714892,            !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    13.5157714892,            !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    ICT4BD_EXT_WALL,          !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.5157714892,            !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.5157714892,            !- Vertex 2 Xcoordinate
    6.871448856,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.5157714892,            !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.5157714892,            !- Vertex 4 Xcoordinate
    -1.128551144,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    ICT4BD_EXT_WALL,          !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    21.5157714892,            !- Vertex 1 Xcoordinate
    6.871448856,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    13.5157714892,            !- Vertex 2 Xcoordinate
    6.871448856,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    13.5157714892,            !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    21.5157714892,            !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    ICT4BD_EXT_WALL,          !- Construction Name
    Block1:Zone1,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    13.5157714892,            !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    21.5157714892,            !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    21.5157714892,            !- Vertex 3 Xcoordinate
    -1.128551144,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    13.5157714892,            !- Vertex 4 Xcoordinate
    -1.128551144,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Project ground floor,     !- Construction Name
    Block1:Zone2,             !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5157714892,            !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5157714892,             !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5157714892,             !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5157714892,            !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    Project flat roof,        !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5157714892,             !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    3.5,                      !- Vertex 1 Zcoordinate
    11.5157714892,            !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    3.5,                      !- Vertex 2 Zcoordinate
    11.5157714892,            !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.5157714892,             !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    ICT4BD_EXT_WALL,          !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5157714892,            !- Vertex 1 Xcoordinate
    6.871448856,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5157714892,             !- Vertex 2 Xcoordinate
    6.871448856,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5157714892,             !- Vertex 3 Xcoordinate
    6.871448856,              !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    11.5157714892,            !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    ICT4BD_EXT_WALL,          !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5157714892,             !- Vertex 1 Xcoordinate
    6.871448856,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5157714892,             !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5157714892,             !- Vertex 3 Xcoordinate
    -1.128551144,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.5157714892,             !- Vertex 4 Xcoordinate
    6.871448856,              !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    ICT4BD_EXT_WALL,          !- Construction Name
    Block1:Zone2,             !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5157714892,             !- Vertex 1 Xcoordinate
    -1.128551144,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5157714892,            !- Vertex 2 Xcoordinate
    -1.128551144,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5157714892,            !- Vertex 3 Xcoordinate
    -1.128551144,             !- Vertex 3 Ycoordinate
    3.5,                      !- Vertex 3 Zcoordinate
    3.5157714892,             !- Vertex 4 Xcoordinate
    -1.128551144,             !- Vertex 4 Ycoordinate
    3.5;                      !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone3_Partition_2_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block1:Zone3_Partition_2_0_0,    !- Building Surface Name
    Block1:Zone1_Partition_4_0_0_0_0_0_Door_10003,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.02,                     !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.82,                     !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.82,                     !- Vertex 3 Ycoordinate
    1.99,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.02,                     !- Vertex 4 Ycoordinate
    1.99;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Partition_4_0_0_0_0_0_Door_10003,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block1:Zone1_Partition_4_0_10001,    !- Building Surface Name
    Block1:Zone3_Partition_2_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.82,                     !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.02,                     !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.02,                     !- Vertex 3 Ycoordinate
    1.99,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.82,                     !- Vertex 4 Ycoordinate
    1.99;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone3_Partition_4_0_0_0_0_0_Door,    !- Name
    Door,                     !- Surface Type
    Project internal door,    !- Construction Name
    Block1:Zone3_Partition_4_0_0,    !- Building Surface Name
    Block1:Zone2_Partition_2_0_0_0_0_0_Door_10006,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.81,                     !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.02,                     !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.02,                     !- Vertex 3 Ycoordinate
    1.89,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.81,                     !- Vertex 4 Ycoordinate
    1.89;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Partition_2_0_0_0_0_0_Door_10006,    !- Name
    Door,                     !- Surface Type
    Project internal door_Rev,    !- Construction Name
    Block1:Zone2_Partition_2_0_10004,    !- Building Surface Name
    Block1:Zone3_Partition_4_0_0_0_0_0_Door,    !- Outside Boundary Condition Object
    0,                        !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.02,                     !- Vertex 1 Ycoordinate
    0.05,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.81,                     !- Vertex 2 Ycoordinate
    0.05,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.81,                     !- Vertex 3 Ycoordinate
    1.89,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.02,                     !- Vertex 4 Ycoordinate
    1.89;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_2_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0.12,                     !- Vertex 1 Ycoordinate
    0.03,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.67,                     !- Vertex 2 Ycoordinate
    0.03,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.67,                     !- Vertex 3 Ycoordinate
    1.31,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.12,                     !- Vertex 4 Ycoordinate
    1.31;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.84,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.03,                     !- Vertex 1 Zcoordinate
    0.13,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.03,                     !- Vertex 2 Zcoordinate
    0.13,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.31,                     !- Vertex 3 Zcoordinate
    4.84,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.31;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone1_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.13,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.03,                     !- Vertex 1 Zcoordinate
    4.84,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.03,                     !- Vertex 2 Zcoordinate
    4.84,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.31,                     !- Vertex 3 Zcoordinate
    0.13,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.31;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    4.84,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.03,                     !- Vertex 1 Zcoordinate
    0.13,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.03,                     !- Vertex 2 Zcoordinate
    0.13,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.31,                     !- Vertex 3 Zcoordinate
    4.84,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.31;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.67,                     !- Vertex 1 Ycoordinate
    0.03,                     !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0.12,                     !- Vertex 2 Ycoordinate
    0.03,                     !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.12,                     !- Vertex 3 Ycoordinate
    1.31,                     !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.67,                     !- Vertex 4 Ycoordinate
    1.31;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    1001,                     !- Construction Name
    Block1:Zone2_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.13,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0.03,                     !- Vertex 1 Zcoordinate
    4.84,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.03,                     !- Vertex 2 Zcoordinate
    4.84,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.31,                     !- Vertex 3 Zcoordinate
    0.13,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.31;                     !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

PEOPLE,
    People Block1:Zone3,      !- Name
    Block1:Zone3,             !- Zone or ZoneList Name
    Office_Circulation_Occ,    !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.117333333,              !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1009,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1009,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Block1:Zone1,      !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1016,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1016,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Block1:Zone2,      !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 1023,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1023,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

Lights,
    Block1:Zone3 General lighting,    !- Name
    Block1:Zone3,             !- Zone or ZoneList Name
    Office_Circulation_Light,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    5,                        !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights;    !- EndUse Subcategory

Lights,
    Block1:Zone1 General lighting,    !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;    !- EndUse Subcategory

Lights,
    Block1:Zone2 General lighting,    !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone3 Equipment 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone3,             !- Zone or ZoneList Name
    Office_Circulation_Equip,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.85,                     !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone3#05;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone1 Equipment 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone1,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone1#05;    !- EndUse Subcategory

OtherEquipment,
    Block1:Zone2 Equipment 1,    !- Name
    Electricity,              !- Fuel Type
    Block1:Zone2,             !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Block1:Zone2#05;    !- EndUse Subcategory

Daylighting:Controls,
    Block1:Zone3,             !- Name
    Block1:Zone3,             !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block1:Zone3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block1:Zone1,             !- Name
    Block1:Zone1,             !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block1:Zone1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    400;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Block1:Zone2,             !- Name
    Block1:Zone2,             !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Block1:Zone2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    400;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    Block1:Zone3 Ref Point 1,    !- Name
    Block1:Zone3,             !- Zone Name
    12.516,                   !- XCoordinate of Reference Point
    2.871,                    !- YCoordinate of Reference Point
    0.9;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block1:Zone1 Ref Point 1,    !- Name
    Block1:Zone1,             !- Zone Name
    17.516,                   !- XCoordinate of Reference Point
    2.871,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Block1:Zone2 Ref Point 1,    !- Name
    Block1:Zone2,             !- Zone Name
    7.516,                    !- XCoordinate of Reference Point
    2.871,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    Block1:Zone3 Infiltration,    !- Name
    Block1:Zone3,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.009601,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:Zone1 Infiltration,    !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.037817,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Block1:Zone2 Infiltration,    !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.037817,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Block1:Zone3 Nat Vent,    !- Name
    Block1:Zone3,             !- Zone or ZoneList Name
    Nat_Circ_Off,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.082294,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block1:Zone1 Nat Vent,    !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    Nat_Circ_Off,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.324142,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Block1:Zone2 Nat Vent,    !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    Nat_Circ_Off,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.324142,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    24,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    Block1:Zone3,             !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_Circulation_Occ;    !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:Zone1,             !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Block1:Zone2,             !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    Office_OpenOff_Occ;       !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Block1:Zone3,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:Zone1,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Block1:Zone2,             !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Block1:Zone3,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:Zone3,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:Zone3;             !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block1:Zone1,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:Zone1,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:Zone1;             !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block1:Zone2,             !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Block1:Zone2,             !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Block1:Zone2;             !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,
    Block1:Zone3 Thermostat,    !- Name
    Block1:Zone3,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone3;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:Zone1 Thermostat,    !- Name
    Block1:Zone1,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone1;    !- Control 1 Name

ZoneControl:Thermostat,
    Block1:Zone2 Thermostat,    !- Name
    Block1:Zone2,             !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone2;    !- Control 1 Name

ZoneControl:Thermostat:OperativeTemperature,
    Block1:Zone3 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    Block1:Zone1 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ZoneControl:Thermostat:OperativeTemperature,
    Block1:Zone2 Thermostat,    !- Thermostat Name
    Scheduled,                !- Radiative Fraction Input Mode
    ,                         !- Fixed Radiative Fraction
    TypOperativeTempControlSch;    !- Radiative Fraction Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone3,    !- Name
    Block1:Zone3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:Zone3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone1,    !- Name
    Block1:Zone1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone2,    !- Name
    Block1:Zone2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Block1:Zone2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone3 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:Zone3 Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:Zone3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone3,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone1 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:Zone1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:Zone1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone1,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Block1:Zone2 In,     !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Block1:Zone2 Heating Availability Sch,    !- Heating Availability Schedule Name
    Block1:Zone2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Block1:Zone2,             !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Block1:Zone3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:Zone3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:Zone1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block1:Zone2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Block1:Zone3,             !- Zone Name
    Block1:Zone3 Equipment,    !- Zone Conditioning Equipment List Name
    Block1:Zone3 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone3 Zone,    !- Zone Air Node Name
    Node Block1:Zone3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:Zone1,             !- Zone Name
    Block1:Zone1 Equipment,    !- Zone Conditioning Equipment List Name
    Block1:Zone1 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone1 Zone,    !- Zone Air Node Name
    Node Block1:Zone1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block1:Zone2,             !- Zone Name
    Block1:Zone2 Equipment,    !- Zone Conditioning Equipment List Name
    Block1:Zone2 Inlets,      !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone2 Zone,    !- Zone Air Node Name
    Node Block1:Zone2 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    Block1:Zone3 Inlets,      !- Name
    Node Block1:Zone3 In;     !- Node 1 Name

NodeList,
    Block1:Zone1 Inlets,      !- Name
    Node Block1:Zone1 In;     !- Node 1 Name

NodeList,
    Block1:Zone2 Inlets,      !- Name
    Node Block1:Zone2 In;     !- Node 1 Name

WaterUse:Equipment,
    DHW Block1:Zone1,         !- Name
    DHW Block1:Zone1,         !- EndUse Subcategory
    3.43007407407407e-07,     !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Block1:Zone2,         !- Name
    DHW Block1:Zone2,         !- EndUse Subcategory
    3.43007407407407e-07,     !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone2,    !- Cold Water Supply Temperature Schedule Name
    Block1:Zone2,             !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    ClimaticDataSummary,      !- Report 6 Name
    EquipmentSummary,         !- Report 7 Name
    EnvelopeSummary,          !- Report 8 Name
    LightingSummary,          !- Report 9 Name
    HVACSizingSummary,        !- Report 10 Name
    SystemSummary,            !- Report 11 Name
    ComponentSizingSummary,    !- Report 12 Name
    OutdoorAirSummary,        !- Report 13 Name
    ObjectCountSummary,       !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 16 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    daily;                    !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone3,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone1,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Block1:Zone2,             !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,    !- Key Name
    daily;                    !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Daily;                    !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3,                        !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1