! File generated by DesignBuilder - 5.5.0.012 17/12/2019 - 15:19:12
! Source file: C:\Users\S257076\Downloads\Export.dsb

  Version,9.0;

  RunPeriod,
    Untitled (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\RUS_MOSCOW_IWEC.epw

  Site:Location,
    Untitled (01-01:31-12)  (01-01:31-12),  !- Name
    55.83,                   !- Latitude {deg}
    37.62,                   !- Longitude {deg}
    3,                       !- Time Zone {hr}
    156;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,-1.39,-5.52,-6.64,-5.67,-0.10,6.14,12.01,16.26,17.51,15.51,10.70,4.63;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99464.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.2,                    !- Maximum Dry-Bulb Temperature {C}
    12.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99464.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.1,                    !- Maximum Dry-Bulb Temperature {C}
    10.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99464.9,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -22.8,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -22.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99464.9,                 !- Barometric Pressure {Pa}
    5.2,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Profile: Off

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Profile: Mechanical_Complementary

  Schedule:Day:List,
    10003,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_-50_12_24,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

! Modified profile: 8:00 to 18:00

  Schedule:Day:List,
    1_-50_12_24,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    -50,                     !- Value 1
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    24,                      !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50,                     !- <none>
    -50;                     !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Modified profile: 8:00 to 18:00

  Schedule:Day:List,
    1_0_1_1,                 !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_100_28_26,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

! Modified profile: 8:00 to 18:00

  Schedule:Day:List,
    1_100_28_26,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    100,                     !- Value 1
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100,                     !- <none>
    100;                     !- <none>

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Office_Circulation_Occ

  Schedule:Compact,
    Office_Circulation_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_Circulation_Light

  Schedule:Compact,
    Office_Circulation_Light,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_Circulation_Equip

  Schedule:Compact,
    Office_Circulation_Equip,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Light

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Nat_Circ_Off

  Schedule:Week:Daily,
    Nat_Circ_Off_Jan,        !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Feb,        !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Mar,        !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Apr,        !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_May,        !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Jun,        !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Jul,        !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Aug,        !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Sep,        !- Name
    11,                      !- Sunday Schedule:Day Name
    10003,                   !- Monday Schedule:Day Name
    10003,                   !- Tuesday Schedule:Day Name
    10003,                   !- Wednesday Schedule:Day Name
    10003,                   !- Thursday Schedule:Day Name
    10003,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    10003,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10003,                   !- CustomDay1 Schedule:Day Name
    10003;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Oct,        !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Nov,        !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Nat_Circ_Off_Dec,        !- Name
    11,                      !- Sunday Schedule:Day Name
    11,                      !- Monday Schedule:Day Name
    11,                      !- Tuesday Schedule:Day Name
    11,                      !- Wednesday Schedule:Day Name
    11,                      !- Thursday Schedule:Day Name
    11,                      !- Friday Schedule:Day Name
    11,                      !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    11,                      !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    11,                      !- CustomDay1 Schedule:Day Name
    11;                      !- CustomDay2 Schedule:Day Name

! Schedule: Nat_Circ_Off

  Schedule:Year,
    Nat_Circ_Off,            !- Name
    Any number,              !- Schedule Type Limits Name
    Nat_Circ_Off_Jan,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Nat_Circ_Off_Feb,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Nat_Circ_Off_Mar,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Nat_Circ_Off_Apr,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Nat_Circ_Off_May,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Nat_Circ_Off_Jun,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Nat_Circ_Off_Jul,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Nat_Circ_Off_Aug,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Nat_Circ_Off_Sep,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Nat_Circ_Off_Oct,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Nat_Circ_Off_Nov,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Nat_Circ_Off_Dec,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  WindowMaterial:Gas,
    1004,                    !- Name
    Argon,                   !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1004,     !- Name
    Argon,                   !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    40,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .190,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .056,                    !- Front Side Visible Reflectance at Normal Incidence
    .079,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

! Cast Concrete (Dense)- thickness 0,1

  Material,
    Cast Concrete (Dense)_01,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Asphalt 1- thickness 0,01

  Material,
    Asphalt 1_001,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0,1445

  Material,
    MW Glass Wool (rolls)_01445,  !- Name
    Rough,                   !- Roughness
    .1445,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0,013

  Material,
    Plasterboard_0013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,025

  Material,
    Gypsum Plasterboard_0025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- thickness 0,035

  Material,
    Painted Oak_0035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Urea Formaldehyde Foam- thickness 0,1327

  Material,
    Urea Formaldehyde Foam_01327,  !- Name
    Rough,                   !- Roughness
    .1327,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0,1

  Material,
    Cast Concrete_01,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0,07

  Material,
    Floor/Roof Screed_007,   !- Name
    Rough,                   !- Roughness
    .07,                     !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0,03

  Material,
    Timber Flooring_003,     !- Name
    Rough,                   !- Roughness
    .03,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Cement/plaster/mortar - cement blocks, cellular- thickness 0,025

  Material,
    Cement/plaster/mortar - cement blocks cellular_0025,  !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    520,                     !- Density {kg/m3}
    2040,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Rock wool - unbonded- thickness 0,1

  Material,
    Rock wool - unbonded_01, !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    92,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0,2

  Material,
    Concrete Block (Medium)_02,  !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,013

  Material,
    Gypsum Plastering_0013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project flat roof

  Construction,
    Project flat roof,       !- Name
    Asphalt 1_001,           !- Outside Layer
    MW Glass Wool (rolls)_01445,  !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_0013;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_0013,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    MW Glass Wool (rolls)_01445,  !- Layer 3
    Asphalt 1_001;           !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_0025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_0025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0025;!- Layer 3

! Project internal door

  Construction,
    Project internal door,   !- Name
    Painted Oak_0035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal door_Rev,  !- Name
    Painted Oak_0035;        !- Outside Layer

! Project ground floor

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_01327,  !- Outside Layer
    Cast Concrete_01,        !- Layer 2
    Floor/Roof Screed_007,   !- Layer 3
    Timber Flooring_003;     !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_003,     !- Outside Layer
    Floor/Roof Screed_007,   !- Layer 2
    Cast Concrete_01,        !- Layer 3
    Urea Formaldehyde Foam_01327;  !- Layer 4

! ICT4BD_EXT_WALL

  Construction,
    ICT4BD_EXT_WALL,         !- Name
    Cement/plaster/mortar - cement blocks cellular_0025,  !- Outside Layer
    Rock wool - unbonded_01, !- Layer 2
    Concrete Block (Medium)_02,  !- Layer 3
    Gypsum Plastering_0013;  !- Layer 4

! <Previous reversed>

  Construction,
    ICT4BD_EXT_WALL_Rev,     !- Name
    Gypsum Plastering_0013,  !- Outside Layer
    Concrete Block (Medium)_02,  !- Layer 2
    Rock wool - unbonded_01, !- Layer 3
    Cement/plaster/mortar - cement blocks cellular_0025;  !- Layer 4

  Construction,
    1001,                    !- Name
    40,                      !- Outside Layer
    1004,                    !- Layer 2
    2;                       !- Layer 3

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Zone 3

  Zone,
    Block1:Zone3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    49.3765,                 !- Volume {m3}
    14.5225,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone3,     !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Office_Circulation_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .117333333,              !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1043,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1043,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 1043,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,126;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 1043,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone3 General lighting,  !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Office_Circulation_Light,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  OtherEquipment,
    Block1:Zone3 Equipment 1,!- Name
    Electricity,             !- Fuel Type
    Block1:Zone3,            !- Zone or ZoneList Name
    Office_Circulation_Equip,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.85,                    !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone3#05;  !- End-Use Subcategory

  Daylighting:Controls,
    Block1:Zone3,            !- Name
    Block1:Zone3,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone3 Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:Zone3 Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:Zone3 Ref Point 1,!- Name
    Block1:Zone3,            !- Zone Name
    16.597,                  !- X-Coordinate of Reference Point {m}
    3.456,                   !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone3 Infiltration,  !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .009601,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone3 Nat Vent,   !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Nat_Circ_Off,            !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .082294,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 3, Floor - 16,000 m2 (Adiabatic), Surface Area: 16,000m2

  BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5965898718,2.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,2.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,4.4557096081,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,4.4557096081,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Roof - 16,000 m2, Surface Area: 16,000m2

  BuildingSurface:Detailed,
    Block1:Zone3_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5965898718,2.4557096081,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,2.4557096081,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,4.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,4.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 28,000 m2 (Block 1, Zone 1), Surface Area: 26.1168

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.59658987,4.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.59658987,4.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.59658987,4.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.59658987,4.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 28,000 m2 (Block 1, Zone 1), Surface Area: 26.1168 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.59658987,4.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.59658987,4.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.59658987,4.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.59658987,4.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,883m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Partition_2_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:Zone3_Partition_2_0_0,  !- Building Surface Name
    Block1:Zone1_Partition_4_0_0_0_0_0_Door_10003,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.07658988,4.4557096081,.1,  !- X,Y,Z ==> Vertex 1 {m}
    15.19658988,4.4557096081,.1,  !- X,Y,Z ==> Vertex 2 {m}
    15.19658988,4.4557096081,2.24,  !- X,Y,Z ==> Vertex 3 {m}
    16.07658988,4.4557096081,2.24;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,883m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Partition_4_0_0_0_0_0_Door_10003,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:Zone1_Partition_4_0_10001,  !- Building Surface Name
    Block1:Zone3_Partition_2_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.19658988,4.4557096081,.1,  !- X,Y,Z ==> Vertex 1 {m}
    16.07658988,4.4557096081,.1,  !- X,Y,Z ==> Vertex 2 {m}
    16.07658988,4.4557096081,2.24,  !- X,Y,Z ==> Vertex 3 {m}
    15.19658988,4.4557096081,2.24;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 7,000 m2  (Adiabatic), Surface Area: 7,000m2

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5965898718,4.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,2.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,2.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,4.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 28,000 m2 (Block 1, Zone 2), Surface Area: 26.2148

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_2_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.59658987,2.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.59658987,2.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.59658987,2.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.59658987,2.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 28,000 m2 (Block 1, Zone 2), Surface Area: 26.2148 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_2_0_10004,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.59658987,2.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.59658987,2.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.59658987,2.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.59658987,2.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,785m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Project internal door,   !- Construction Name
    Block1:Zone3_Partition_4_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_2_0_0_0_0_0_Door_10006,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.10147043,2.4557096081,.1,  !- X,Y,Z ==> Vertex 1 {m}
    15.97658987,2.4557096081,.1,  !- X,Y,Z ==> Vertex 2 {m}
    15.97658987,2.4557096081,2.14,  !- X,Y,Z ==> Vertex 3 {m}
    15.10147043,2.4557096081,2.14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Door, 1,785m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_2_0_0_0_0_0_Door_10006,  !- Name
    Door,                    !- Surface Type
    Project internal door_Rev,  !- Construction Name
    Block1:Zone2_Partition_2_0_10004,  !- Building Surface Name
    Block1:Zone3_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.97658987,2.4557096081,.1,  !- X,Y,Z ==> Vertex 1 {m}
    15.10147043,2.4557096081,.1,  !- X,Y,Z ==> Vertex 2 {m}
    15.10147043,2.4557096081,2.14,  !- X,Y,Z ==> Vertex 3 {m}
    15.97658987,2.4557096081,2.14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 7,000 m2  (Adiabatic), Surface Area: 7,000m2

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5965898718,2.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,4.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,4.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,2.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 1

  Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    194.4852,                !- Volume {m3}
    55.5672,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1050,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1050,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 1050,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1050,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone1 General lighting,  !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  OtherEquipment,
    Block1:Zone1 Equipment 1,!- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:Zone1,        !- Name
    DHW Block1:Zone1,        !- End-Use Subcategory
    3.43007407407407E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,  !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone1 Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:Zone1 Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    400;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:Zone1 Ref Point 1,!- Name
    Block1:Zone1,            !- Zone Name
    16.597,                  !- X-Coordinate of Reference Point {m}
    8.456,                   !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone1 Infiltration,  !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .037817,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone1 Nat Vent,   !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Nat_Circ_Off,            !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .324142,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 1, Ground floor - 64,000 m2 (Ground), Surface Area: 64,000m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5965898718,4.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,4.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,12.4557096081,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,12.4557096081,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Roof - 64,000 m2, Surface Area: 64,000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5965898718,4.4557096081,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,4.4557096081,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,12.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,12.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 28,000 m2 - 0,0�, Surface Area: 28,000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    ICT4BD_EXT_WALL,         !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5965898718,12.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,12.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,12.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,12.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,166m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.11998987,12.4557096081,.84,  !- X,Y,Z ==> Vertex 1 {m}
    14.07318987,12.4557096081,.84,  !- X,Y,Z ==> Vertex 2 {m}
    14.07318987,12.4557096081,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    19.11998987,12.4557096081,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 28,000 m2 - 270,0�, Surface Area: 28,000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    ICT4BD_EXT_WALL,         !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5965898718,12.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,4.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,4.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,12.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,428m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.5965898718,10.93965961,.84,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,5.70875961,.84,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,5.70875961,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,10.93965961,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 28,000 m2 - 90,0�, Surface Area: 28,000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    ICT4BD_EXT_WALL,         !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5965898718,4.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,12.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,12.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,4.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,428m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.5965898718,5.70875961,.84,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,10.93965961,.84,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,10.93965961,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,5.70875961,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 2

  Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    194.4852,                !- Volume {m3}
    55.5672,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone2,     !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 1057,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 1057,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 1057,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 1057,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone2 General lighting,  !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  OtherEquipment,
    Block1:Zone2 Equipment 1,!- Name
    Electricity,             !- Fuel Type
    Block1:Zone2,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone2#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Block1:Zone2,        !- Name
    DHW Block1:Zone2,        !- End-Use Subcategory
    3.43007407407407E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone2,  !- Cold Water Supply Temperature Schedule Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:Zone2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:Zone2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:Zone2,            !- Name
    Block1:Zone2,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone2 Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:Zone2 Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    400;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:Zone2 Ref Point 1,!- Name
    Block1:Zone2,            !- Zone Name
    16.597,                  !- X-Coordinate of Reference Point {m}
    -1.544,                  !- Y-Coordinate of Reference Point {m}
    .8;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone2 Infiltration,  !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .037817,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone2 Nat Vent,   !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Nat_Circ_Off,            !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .324142,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    24,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 2, Ground floor - 64,000 m2 (Ground), Surface Area: 64,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5965898718,-5.5442903919,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,-5.5442903919,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,2.4557096081,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,2.4557096081,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Roof - 64,000 m2, Surface Area: 64,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5965898718,-5.5442903919,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,-5.5442903919,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,2.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,2.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 28,000 m2 - 270,0�, Surface Area: 28,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    ICT4BD_EXT_WALL,         !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5965898718,2.4557096081,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,-5.5442903919,0,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,-5.5442903919,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,2.4557096081,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,428m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.5965898718,1.20265961,.84,  !- X,Y,Z ==> Vertex 1 {m}
    12.5965898718,-4.02824039,.84,  !- X,Y,Z ==> Vertex 2 {m}
    12.5965898718,-4.02824039,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,1.20265961,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 28,000 m2 - 180,0�, Surface Area: 28,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    ICT4BD_EXT_WALL,         !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5965898718,-5.5442903919,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,-5.5442903919,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,-5.5442903919,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    12.5965898718,-5.5442903919,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,166m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.07318987,-5.5442903919,.84,  !- X,Y,Z ==> Vertex 1 {m}
    19.11998987,-5.5442903919,.84,  !- X,Y,Z ==> Vertex 2 {m}
    19.11998987,-5.5442903919,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    14.07318987,-5.5442903919,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 28,000 m2 - 90,0�, Surface Area: 28,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    ICT4BD_EXT_WALL,         !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.5965898718,-5.5442903919,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,2.4557096081,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,2.4557096081,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,-5.5442903919,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7,428m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.5965898718,-4.02824039,.84,  !- X,Y,Z ==> Vertex 1 {m}
    20.5965898718,1.20265961,.84,  !- X,Y,Z ==> Vertex 2 {m}
    20.5965898718,1.20265961,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    20.5965898718,-4.02824039,2.26;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Heating_Off

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_May,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone3 Heating Setpoint Schedule

  Schedule:Year,
    Block1:Zone3 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone3 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone3 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone3 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone3 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone3 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone3 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone3 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone3 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone3 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone3 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone3 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone3 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Heating_Off

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone3 Heating Availability Sch

  Schedule:Year,
    Block1:Zone3 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone3 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone3 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone3 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone3 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone3 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone3 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone3 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone3 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone3 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone3 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone3 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone3 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Cooling_Off

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Jan,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Feb,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Mar,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Apr,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_May,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Jun,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Jul,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Aug,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Sep,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Oct,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Nov,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling SP Sch_Dec,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone3 Cooling SP Sch

  Schedule:Year,
    Block1:Zone3 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone3 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone3 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone3 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone3 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone3 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone3 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone3 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone3 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone3 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone3 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone3 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone3 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Cooling_Off

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_May,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Jun,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Jul,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Aug,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Sep,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone3 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone3 Cooling Availability Sch

  Schedule:Year,
    Block1:Zone3 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone3 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone3 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone3 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone3 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone3 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone3 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone3 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone3 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone3 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone3 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone3 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone3 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block1:Zone3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone3,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone3;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone3,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone3,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_Circulation_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone3 Thermostat, !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone3;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:Zone3 Thermostat, !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone3,  !- Name
    Block1:Zone3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone3,            !- Zone Name
    Block1:Zone3 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone3 Zone,  !- Zone Air Node Name
    Node Block1:Zone3 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone3 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone3,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone3 Inlets,     !- Name
    Node Block1:Zone3 In;    !- Node 1 Name

! Modified schedule: Heating_Off

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_May,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block1:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Heating_Off

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone1 Heating Availability Sch

  Schedule:Year,
    Block1:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Cooling_Off

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jan,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Feb,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Mar,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Apr,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_May,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jun,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jul,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Aug,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Sep,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Oct,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Nov,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Dec,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone1 Cooling SP Sch

  Schedule:Year,
    Block1:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Cooling_Off

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_May,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jun,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jul,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Aug,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Sep,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block1:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone1;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone1;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:Zone1 Thermostat, !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone1,  !- Name
    Block1:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone1 Zone,  !- Zone Air Node Name
    Node Block1:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone1 Inlets,     !- Name
    Node Block1:Zone1 In;    !- Node 1 Name

! Modified schedule: Heating_Off

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_May,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    11_-50_12_24,            !- Monday Schedule:Day Name
    11_-50_12_24,            !- Tuesday Schedule:Day Name
    11_-50_12_24,            !- Wednesday Schedule:Day Name
    11_-50_12_24,            !- Thursday Schedule:Day Name
    11_-50_12_24,            !- Friday Schedule:Day Name
    11_-50_12_24,            !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    11_-50_12_24,            !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_24,            !- CustomDay1 Schedule:Day Name
    11_-50_12_24;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_12_24,            !- Sunday Schedule:Day Name
    1_-50_12_24,             !- Monday Schedule:Day Name
    1_-50_12_24,             !- Tuesday Schedule:Day Name
    1_-50_12_24,             !- Wednesday Schedule:Day Name
    1_-50_12_24,             !- Thursday Schedule:Day Name
    1_-50_12_24,             !- Friday Schedule:Day Name
    1_-50_12_24,             !- Saturday Schedule:Day Name
    11_-50_12_24,            !- Holiday Schedule:Day Name
    1_-50_12_24,             !- SummerDesignDay Schedule:Day Name
    11_-50_12_24,            !- WinterDesignDay Schedule:Day Name
    1_-50_12_24,             !- CustomDay1 Schedule:Day Name
    1_-50_12_24;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone2 Heating Setpoint Schedule

  Schedule:Year,
    Block1:Zone2 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone2 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone2 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone2 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone2 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone2 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone2 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone2 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone2 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone2 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone2 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone2 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone2 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Heating_Off

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone2 Heating Availability Sch

  Schedule:Year,
    Block1:Zone2 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone2 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone2 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone2 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone2 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone2 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone2 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone2 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone2 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone2 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone2 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone2 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone2 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Cooling_Off

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Jan,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Feb,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Mar,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Apr,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_May,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Jun,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Jul,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Aug,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Sep,  !- Name
    1_100_28_26,             !- Sunday Schedule:Day Name
    1_100_28_26,             !- Monday Schedule:Day Name
    1_100_28_26,             !- Tuesday Schedule:Day Name
    1_100_28_26,             !- Wednesday Schedule:Day Name
    1_100_28_26,             !- Thursday Schedule:Day Name
    1_100_28_26,             !- Friday Schedule:Day Name
    1_100_28_26,             !- Saturday Schedule:Day Name
    1_100_28_26,             !- Holiday Schedule:Day Name
    1_100_28_26,             !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    1_100_28_26,             !- CustomDay1 Schedule:Day Name
    1_100_28_26;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Oct,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Nov,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling SP Sch_Dec,  !- Name
    11_100_28_26,            !- Sunday Schedule:Day Name
    11_100_28_26,            !- Monday Schedule:Day Name
    11_100_28_26,            !- Tuesday Schedule:Day Name
    11_100_28_26,            !- Wednesday Schedule:Day Name
    11_100_28_26,            !- Thursday Schedule:Day Name
    11_100_28_26,            !- Friday Schedule:Day Name
    11_100_28_26,            !- Saturday Schedule:Day Name
    11_100_28_26,            !- Holiday Schedule:Day Name
    11_100_28_26,            !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    11_100_28_26,            !- CustomDay1 Schedule:Day Name
    11_100_28_26;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone2 Cooling SP Sch

  Schedule:Year,
    Block1:Zone2 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone2 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone2 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone2 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone2 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone2 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone2 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone2 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone2 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone2 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone2 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone2 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone2 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Cooling_Off

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_May,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Jun,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Jul,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Aug,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Sep,  !- Name
    1_0_1_1,                 !- Sunday Schedule:Day Name
    1_0_1_1,                 !- Monday Schedule:Day Name
    1_0_1_1,                 !- Tuesday Schedule:Day Name
    1_0_1_1,                 !- Wednesday Schedule:Day Name
    1_0_1_1,                 !- Thursday Schedule:Day Name
    1_0_1_1,                 !- Friday Schedule:Day Name
    1_0_1_1,                 !- Saturday Schedule:Day Name
    1_0_1_1,                 !- Holiday Schedule:Day Name
    1_0_1_1,                 !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    1_0_1_1,                 !- CustomDay1 Schedule:Day Name
    1_0_1_1;                 !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone2 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone2 Cooling Availability Sch

  Schedule:Year,
    Block1:Zone2 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone2 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone2 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone2 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone2 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone2 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone2 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone2 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone2 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone2 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone2 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone2 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone2 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block1:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone2,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone2;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone2,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone2,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Office_OpenOff_Occ;      !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone2 Thermostat, !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone2;  !- Control 1 Name

  ZoneControl:Thermostat:OperativeTemperature,
    Block1:Zone2 Thermostat, !- Thermostat Name
    Scheduled,               !- Radiative Fraction Input Mode
    ,                        !- Fixed Radiative Fraction
    TypOperativeTempControlSch;  !- Radiative Fraction Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone2,  !- Name
    Block1:Zone2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone2,            !- Zone Name
    Block1:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone2 Zone,  !- Zone Air Node Name
    Node Block1:Zone2 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone2 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone2 Inlets,     !- Name
    Node Block1:Zone2 In;    !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    ClimaticDataSummary,     !- Report 6 Name
    EquipmentSummary,        !- Report 7 Name
    EnvelopeSummary,         !- Report 8 Name
    LightingSummary,         !- Report 9 Name
    HVACSizingSummary,       !- Report 10 Name
    SystemSummary,           !- Report 11 Name
    ComponentSizingSummary,  !- Report 12 Name
    OutdoorAirSummary,       !- Report 13 Name
    ObjectCountSummary,      !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 16 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Variable,*,System Node Temperature,timestep;

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,Gas:Facility,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  Output:Variable,*,System Node Temperature,hourly;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Variable,*,System Node Temperature,daily;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,Gas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Variable,*,System Node Temperature,monthly;

  Output:Variable,*,System Node Temperature,runperiod;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,Gas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Gas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,Block1:Zone3,Zone Mean Air Temperature,timestep;

  Output:Variable,Block1:Zone3,Zone Mean Radiant Temperature,timestep;

  Output:Variable,Block1:Zone3,Zone Operative Temperature,timestep;

  Output:Variable,Block1:Zone3,Zone Air Relative Humidity,timestep;

  Output:Variable,Block1:Zone1,Zone Mean Air Temperature,timestep;

  Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,timestep;

  Output:Variable,Block1:Zone1,Zone Operative Temperature,timestep;

  Output:Variable,Block1:Zone1,Zone Air Relative Humidity,timestep;

  Output:Variable,Block1:Zone2,Zone Mean Air Temperature,timestep;

  Output:Variable,Block1:Zone2,Zone Mean Radiant Temperature,timestep;

  Output:Variable,Block1:Zone2,Zone Operative Temperature,timestep;

  Output:Variable,Block1:Zone2,Zone Air Relative Humidity,timestep;

  Output:Variable,Block1:Zone3,Zone Mean Air Temperature,hourly;

  Output:Variable,Block1:Zone3,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Block1:Zone3,Zone Operative Temperature,hourly;

  Output:Variable,Block1:Zone3,Zone Air Relative Humidity,hourly;

  Output:Variable,Block1:Zone1,Zone Mean Air Temperature,hourly;

  Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Block1:Zone1,Zone Operative Temperature,hourly;

  Output:Variable,Block1:Zone1,Zone Air Relative Humidity,hourly;

  Output:Variable,Block1:Zone2,Zone Mean Air Temperature,hourly;

  Output:Variable,Block1:Zone2,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Block1:Zone2,Zone Operative Temperature,hourly;

  Output:Variable,Block1:Zone2,Zone Air Relative Humidity,hourly;

  Output:Variable,Block1:Zone3,Zone Mean Air Temperature,daily;

  Output:Variable,Block1:Zone3,Zone Mean Radiant Temperature,daily;

  Output:Variable,Block1:Zone3,Zone Operative Temperature,daily;

  Output:Variable,Block1:Zone3,Zone Air Relative Humidity,daily;

  Output:Variable,Block1:Zone1,Zone Mean Air Temperature,daily;

  Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,daily;

  Output:Variable,Block1:Zone1,Zone Operative Temperature,daily;

  Output:Variable,Block1:Zone1,Zone Air Relative Humidity,daily;

  Output:Variable,Block1:Zone2,Zone Mean Air Temperature,daily;

  Output:Variable,Block1:Zone2,Zone Mean Radiant Temperature,daily;

  Output:Variable,Block1:Zone2,Zone Operative Temperature,daily;

  Output:Variable,Block1:Zone2,Zone Air Relative Humidity,daily;

  Output:Variable,Block1:Zone3,Zone Mean Air Temperature,monthly;

  Output:Variable,Block1:Zone3,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Block1:Zone3,Zone Operative Temperature,monthly;

  Output:Variable,Block1:Zone3,Zone Air Relative Humidity,monthly;

  Output:Variable,Block1:Zone1,Zone Mean Air Temperature,monthly;

  Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Block1:Zone1,Zone Operative Temperature,monthly;

  Output:Variable,Block1:Zone1,Zone Air Relative Humidity,monthly;

  Output:Variable,Block1:Zone2,Zone Mean Air Temperature,monthly;

  Output:Variable,Block1:Zone2,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Block1:Zone2,Zone Operative Temperature,monthly;

  Output:Variable,Block1:Zone2,Zone Air Relative Humidity,monthly;

  Output:Variable,Block1:Zone3,Zone Mean Air Temperature,runperiod;

  Output:Variable,Block1:Zone3,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Block1:Zone3,Zone Operative Temperature,runperiod;

  Output:Variable,Block1:Zone3,Zone Air Relative Humidity,runperiod;

  Output:Variable,Block1:Zone1,Zone Mean Air Temperature,runperiod;

  Output:Variable,Block1:Zone1,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Block1:Zone1,Zone Operative Temperature,runperiod;

  Output:Variable,Block1:Zone1,Zone Air Relative Humidity,runperiod;

  Output:Variable,Block1:Zone2,Zone Mean Air Temperature,runperiod;

  Output:Variable,Block1:Zone2,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Block1:Zone2,Zone Operative Temperature,runperiod;

  Output:Variable,Block1:Zone2,Zone Air Relative Humidity,runperiod;

  Output:Variable,Block1:Zone3,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,Block1:Zone3,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,Block1:Zone3,Zone Ventilation Air Change Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,Block1:Zone1,Zone Ventilation Air Change Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,Block1:Zone2,Zone Ventilation Air Change Rate,timestep;

  Output:Variable,Block1:Zone3,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Block1:Zone3,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Block1:Zone3,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Block1:Zone1,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Block1:Zone2,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,Block1:Zone3,Zone Infiltration Air Change Rate,daily;

  Output:Variable,Block1:Zone3,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,Block1:Zone3,Zone Ventilation Air Change Rate,daily;

  Output:Variable,Block1:Zone1,Zone Infiltration Air Change Rate,daily;

  Output:Variable,Block1:Zone1,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,Block1:Zone1,Zone Ventilation Air Change Rate,daily;

  Output:Variable,Block1:Zone2,Zone Infiltration Air Change Rate,daily;

  Output:Variable,Block1:Zone2,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,Block1:Zone2,Zone Ventilation Air Change Rate,daily;

  Output:Variable,Block1:Zone3,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Block1:Zone3,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Block1:Zone3,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Block1:Zone1,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Block1:Zone2,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,Block1:Zone3,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,Block1:Zone3,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,Block1:Zone1,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,Block1:Zone2,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone Total Internal Latent Gain Energy,timestep;

  Output:Variable,Block1:Zone1,Zone Total Internal Latent Gain Energy,timestep;

  Output:Variable,Block1:Zone2,Zone Total Internal Latent Gain Energy,timestep;

  Output:Variable,Block1:Zone3,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,Block1:Zone1,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,Block1:Zone2,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,Block1:Zone3,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,Block1:Zone1,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,Block1:Zone2,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,Block1:Zone3,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,Block1:Zone1,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,Block1:Zone2,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,Block1:Zone3,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,Block1:Zone1,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,Block1:Zone2,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,timestep;

  Output:Variable,*,Fan Electric Power,timestep;

  Output:Variable,*,Water Use Equipment Heating Rate,timestep;

  Output:Variable,*,Facility Total Produced Electric Energy,timestep;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,hourly;

  Output:Variable,*,Fan Electric Power,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electric Energy,hourly;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,daily;

  Output:Variable,*,Fan Electric Power,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electric Energy,daily;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,monthly;

  Output:Variable,*,Fan Electric Power,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electric Energy,monthly;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,runperiod;

  Output:Variable,*,Fan Electric Power,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electric Energy,runperiod;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone People Sensible Heating Rate,timestep;

  Output:Variable,Block1:Zone3,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone3,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,Block1:Zone3,Zone Other Equipment Total Heating Energy,timestep;

  Output:Variable,Block1:Zone1,Zone People Sensible Heating Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone1,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,Block1:Zone1,Zone Other Equipment Total Heating Energy,timestep;

  Output:Variable,Block1:Zone2,Zone People Sensible Heating Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,Block1:Zone2,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,Block1:Zone2,Zone Other Equipment Total Heating Energy,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,timestep;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep;

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,*,Site Wind Direction,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Solar Azimuth Angle,timestep;

  Output:Variable,*,Site Solar Altitude Angle,timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,timestep;

  Output:Variable,Block1:Zone3,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Block1:Zone3,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone3,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Block1:Zone3,Zone Other Equipment Total Heating Energy,hourly;

  Output:Variable,Block1:Zone1,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone1,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Block1:Zone1,Zone Other Equipment Total Heating Energy,hourly;

  Output:Variable,Block1:Zone2,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Block1:Zone2,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Block1:Zone2,Zone Other Equipment Total Heating Energy,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,Block1:Zone3,Zone People Sensible Heating Rate,daily;

  Output:Variable,Block1:Zone3,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone3,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,Block1:Zone3,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,Block1:Zone1,Zone People Sensible Heating Rate,daily;

  Output:Variable,Block1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone1,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,Block1:Zone1,Zone Other Equipment Total Heating Energy,daily;

  Output:Variable,Block1:Zone2,Zone People Sensible Heating Rate,daily;

  Output:Variable,Block1:Zone2,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,Block1:Zone2,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,Block1:Zone2,Zone Other Equipment Total Heating Energy,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,daily;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,Block1:Zone3,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Block1:Zone3,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone3,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Block1:Zone3,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,Block1:Zone1,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone1,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Block1:Zone1,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,Block1:Zone2,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Block1:Zone2,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Block1:Zone2,Zone Other Equipment Total Heating Energy,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,Block1:Zone3,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone3,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone3,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone3,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone3,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Block1:Zone3,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,Block1:Zone1,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone1,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone1,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone1,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone1,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Block1:Zone1,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,Block1:Zone2,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone2,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone2,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Block1:Zone2,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Block1:Zone2,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Block1:Zone2,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone1#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Block1:Zone2#GeneralLights*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

